# 使用手冊（MANUAL）

> 規範值未驗證，不得視為合規；零問題不代表合規。
> 本報告僅涵蓋本工具已實作之檢查項，不等同於完整法規合規審查。
> 安裝見 [INSTALL.md](INSTALL.md)；架構見 [ARCHITECTURE.md](ARCHITECTURE.md)；驗證狀態見 [VERIFICATION.md](VERIFICATION.md)。

## 1. 操作步驟

1. 啟動：`python -m mep_tray.webui`，複製終端機印出的網址（含 token）到瀏覽器。
2. 填尺寸：房間 X／Y／Z（公尺）、橋架寬度與高度（mm）、橋架用途（電力／訊號）、起點與終點座標（公尺）。終點最多 3 個（多終點會產生分支）。
3. 勾規範：至少一套。多套同時勾選時，每個參數取最嚴格的值，並在報告中註明由哪一套決定。
4. 選障礙物檔（可略）：上傳 JSON，格式見第 2 節。另可在「Revit 座標基準」選擇模型座標對應 Revit 的哪個基準（預設「未指定」），並在「進階：模型原點與旋轉」填模型原點（mm）與繞 Z 軸旋轉角（度，預設 0 = 不平移不旋轉）。
5. 按「執行」。同時只跑一個工作；忙碌時按鈕會回報「已有一個工作在執行」，等它完成再按。工作無法取消。
6. 結果區顯示：狀態、各項發現、XY 平面示意（俯視；含障礙物投影（依類型著色的斜線框）、吊架（黑色 ×）、接頭（彎頭／三通／四通／直接頭各用不同記號）與比例尺；標示「示意圖，非施工圖」；圖層筆數過多時只畫前幾百個並註明；示意上方三個按鈕可切換 XY 俯視／XZ 前視（X 向右、Z 向上）／YZ 側視（Y 向右、Z 向上），預設 XY；各視角以該平面的房間範圍等比例縮放，與視平面垂直的段畫成點，障礙物畫成該平面投影（不分前後深度），畫布上標有軸向）、下載連結（DXF、DWG、Revit 匯入 JSON、HTML 報告、manifest）。報告用瀏覽器「列印 → 另存 PDF」。示意不是施工圖，尺寸以下載檔與報告為準。

格距（`cell_m`）只能選 0.25、0.2、0.1、0.05 m，預設 0.25。0.05 m 只在網格 ≤ 500,000 格時可選；網格上限 3,000,000 格。座標必須是格距的整數倍，否則回 `misaligned`。格距越小越慢，越容易撞到搜尋上限。

## 2. 障礙物 JSON

檔案內容可以是清單，或 `{"obstacles": [...]}`。範例：

```json
[
  {"name": "冷卻水主管", "kind": "water", "lo": [5.0, 0.0, 1.0], "hi": [5.3, 4.0, 1.3]},
  {"name": "既有風管", "kind": "duct", "lo": [8.0, 2.0, 2.5], "hi": [8.6, 6.0, 3.0]}
]
```

| 欄位 | 規則 |
|---|---|
| `name` | 1～100 字元、不含控制字元；原樣顯示，**不會被改寫**，請勿放含個人路徑或機敏資訊的文字 |
| `kind` | `water`、`duct`、`heat`、`heat_bare`（無保溫熱源／無保溫熱力管）、`structure`、`tray_power`、`tray_signal`、`other` |
| `lo`、`hi` | 各為 3 個有限數字（公尺，與房間同一座標系）；每軸 `lo < hi` |
| 數量 | 最多 200 個 |
| 大小 | 檔案 256 KB 以內 |

檔案有問題時介面會顯示紅字並**不送出**，要更正或移除檔案才能執行。

## 3. 座標與單位

- 模型的 `coordinate_system` 可帶 `origin`（mm）與 `rotation_deg`（繞 Z 軸，逆時針為正）：basis 座標 = origin + Rz(rotation_deg)·模型點。`axis_x`／`axis_y`／`axis_z` 須與 rotation_deg 一致（只支援繞 Z 軸），不一致、非有限數值一律在匯入前拒絕；`schema_version` 仍為 1，原點 0、旋轉 0 的舊檔照常匯入。網頁介面與管線（`pipeline.run(origin_mm=…, rotation_deg=…)`）都可設定，也可用 Python API（`export_revit.build_model`）。原點與旋轉只改變匯入 Revit 用的模型座標，路徑預覽與 DXF 仍使用房間的本地座標。
- 原點為你輸入的座標系原點；工具不假設它對應 Revit 專案基準點、測量點或 Shared Coordinates；對應哪一個由你選擇的 basis 決定（SHARED_COORDINATES 會依目前文件的 Project Location 換算，含真北旋轉）。
- 介面與 `obstacles` 用公尺；DXF 與匯入 JSON 用 mm；Revit 匯入腳本內再換算成英呎。
- Revit 座標基準欄位預設「未指定」（UNSPECIFIED），不會被猜成任何一種。介面可選：未指定、Revit 內部原點、專案基準點（PROJECT_BASE_POINT）、共用座標（SHARED_COORDINATES，含真北旋轉）。**測量點（Survey Point）不是獨立選項**：Revit 的共用座標系以測量點定義，要用測量點／共用座標請選共用座標。模型原點與旋轉只在選定基準後才有意義；基準為「未指定」時匯入器仍會拒絕。

## 規範表（5 套）

目前內建 5 套（`rules.json` 的 `codes`）。全部 `verified: false`。

| 代號 | 名稱 | 出處欄摘要 | verified |
|---|---|---|---|
| `CNS` | CNS 國家標準（電纜架／電氣裝置） | 設計預設值，無權威出處 | false |
| `IEC` | IEC 61537／60364／61918 | 設計預設值，無權威出處 | false |
| `NEC` | NEC（NFPA 70）Article 392 | 設計預設值，無權威出處 | false |
| `TW_BUILDING` | 建築技術規則（建築設備編） | 設計預設值，無權威出處 | false |
| `MRT_APPX_C` | 業主需求書附錄C（捷運管線佈設，汐東捷運） | 由技能 PDF 文字抽取；附件A矩陣個別格值須回查原檔 | false |

第 5 套 `MRT_APPX_C` 是使用者指定的專案特定規範；數值來自文字抽取，附件A矩陣的個別格值有抽取錯位的風險，`rules.json` 的 `source` 欄已註明須回查原檔。

### MRT_APPX_C 參數與出處

來源為業主附錄C結構化資料（衍生資料；與 PDF 原頁衝突時以 PDF 為準）。出處 metadata 存在 `rules.json` 的 `sources`，並帶入報告的「規範勝出表」與版本快照。`MRT_APPX_C` 的 `verified` 一律維持 false（附錄C `05_疑點待確認` 尚有未結案內容）。

| 參數 | 值 | 規則編號 | PDF 頁碼 | 強度 | 說明 |
|---|---|---|---|---|---|
| `fitting_radius_mm` | 300 | C-050 | 8（C-7） | SHOULD | 內側彎曲半徑「不宜」小於 0.3 m；是宜，不是強制 |
| `headroom_mm` | 300 | C-037 | 8（C-7） | MUST | 一般值；困難條件可為 150，工具不建模 |
| `clear_water_mm` | 400 | C-042 | 8（C-7） | MUST | 水平 400、交叉 300；見限制 |
| `tray_parallel_mm` | 600 | C-044 | 8（C-7） | MUST | 同高度平行間距 |
| `structure_clear_mm` | 100 | C-045 | 8（C-7） | MUST | 原文為「大於 100」；見限制 |
| `clear_duct_mm` | 150 | C-055 | 9（C-8） | MUST | 只涵蓋線架上方垂直淨距的困難條件最小值 |
| `side_clear_mm` | 250 | C-010 | 6（C-5） | MUST | 單層單側檢修空間；見限制 |
| `clear_heat_mm` | 500 | C-040 | 8（C-7） | MUST | 只適用有保溫熱力管平行配置 |
| `clear_heat_bare_mm` | 1000 | C-041 | 8（C-7） | MUST | 無保溫熱力管平行 1000、交叉 500；見限制 |
| `sep_power_signal_mm` | 500 | C-048、C-049 | 8（C-7） | MUST | 多層配置 500；有屏蔽蓋可降 300；見限制 |
| `span_max_m` | 1.0（m） | 業主需求書（二）1.15.2 (1) F | 1-57 | MUST | 一般 Cable Tray 托架最大間距 1000 mm；彎曲段與 T 形接頭另要求 255 mm（未檢核）；見限制 |

`fill_max`（填充率）與 `bend_radius_factor`（電纜彎曲半徑倍數）在 `MRT_APPX_C` 維持未設定（null）。目前業主原頁沒有直接給 Cable Tray 40% 或 50%：適用上限引用「用戶用電設備裝置規則」，在取得並核對該規則本文之前，`MRT_APPX_C` 的 fill ratio 維持 null。

出處 metadata 有兩種形式：附錄C 條文（`rule_id`、`pdf_page`、`appendix_page`、`strength`、`note`）與其他業主文件（`document`、`section`、`document_page`、`strength`、`note`）。`verified` 的語意是「已由技師／正式工程審查確認」；本表的原頁人工核對只記在 `note`，`verified` 仍為 false。

## 4. 錯誤代碼

與介面 `mep_tray/webui.py` 的 `HUMAN` 表一致（階段／代碼 → 說明）：

| 階段／代碼 | 意義 | 處理 |
|---|---|---|
| route／`no_route` | 找不到可行路徑 | 移動障礙物，或確認起訖點間有空間 |
| route／`misaligned` | 起訖座標未對齊格距 | 改成格距的整數倍 |
| route／`search_limit` | 搜尋範圍太大 | 放大格距或縮小房間 |
| route／`grid_too_large` | 該格距下房間太大 | 放大格距或縮小房間 |
| route／`obstacle_work_limit` | 障礙物範圍過大或過多 | 縮小障礙物、減少數量或放大格距 |
| route／`endpoint_blocked` | 起點或終點落在障礙物淨距內 | 移動起訖點或障礙物 |
| validate／`invalid_input` | 欄位不合法 | 檢查數值與範圍 |
| validate／`no_codes` | 沒有勾規範 | 至少勾一項 |
| validate／`invalid_basis` | 座標基準不合法 | 從清單選一個基準 |
| validate／`invalid_coordinate_system` | 模型原點或旋轉角不合法 | 原點需 3 個有限數字（mm），旋轉角需有限數字（度） |
| rules／`invalid_rules` | 規範設定有問題 | 檢查 `rules.json` 與代號 |
| output／`run_exists` | 版本編號衝突 | 再按一次 |
| io／`os_error` | 寫入輸出失敗 | 檢查磁碟空間與權限 |

另有 HTTP 層錯誤：400（欄位或 JSON 不合法，附欄位名）、403（Host／Origin／跨站檢查失敗）、409 `busy`（已有工作）、413（本文超過 1 MB）、417（不支援 Expect）、503（連線過多）。

## 5. 怎麼讀報告

1. **頂端橫幅**：固定文字「規範值未驗證，不得視為合規；零問題不代表合規。」只要任一勾選的規範值是 `verified: false` 就會出現。
2. **範圍說明**：「本報告僅涵蓋本工具已實作之檢查項，不等同於完整法規合規審查。」永遠出現，包含全部規範值都已驗證時。
3. **三種狀態**：通過（PASS）、不符（FAIL）、未驗證（UNVERIFIED）；碰撞另標 CLASH。「通過」只表示比對了一個**尚未驗證**的數值。
4. **發現清單**：每筆列出位置、規範依據、修正建議。總數先於表格；超過上限（500 筆）的部分被截斷，並標明截斷。
5. **規範勝出表的「出處」欄**：列出勝出規範對該參數的規則編號與 PDF 頁碼（例如 `C-041 PDF p.8`）；多筆出處全部保留；沒有出處 metadata 的規範顯示「—」。
6. **Revit 狀態**：報告固定寫「未於 Revit 驗證」等字樣，不隨你本機測試結果改變。

## 6. 版本與比對

- 每次成功執行建立一個不可變的 `output/<run_id>/`，內含 `manifest.json`（輸入、規則快照、結果的 sha256）。舊版本全部保留。
- 比對網址：`/t/<token>/diff/<舊run_id>/<新run_id>`。報告即時產生，不存檔。
- 差異來源（`source`）：`inputs`（只有輸入不同）、`rules`（只有生效規則不同）、`both`、`none`（輸入、規則、結果都相同）；輸入與生效規則都相同、結果卻不同時，引擎指紋不同記為 `engine`，相同記為 `unexplained`（需人工調查）。另有獨立的 `engine_changed`，為真時報告會附「引擎版本亦不同，差異可能包含引擎變動」。
- 發現以（種類、對象、規範）彙總計數，不做位置配對：同一對象的位置移動不會顯示為差異。
- 完整性檢查只能偵測損壞，無法防止有意竄改（任何能改 manifest 的人也能改雜湊）。
- 不確定性：DWG 內容不保證逐位元相同；HTML 報告與 DXF 受執行環境影響；`created_at` 不納入結果雜湊。

## 7. 規範值怎麼改成「已驗證」

1. 技術人員對照現行條文，確認 `rules.json` 中**單一規範**每個數值。
2. 在該規範填入條文出處（`clause`、`source`），再把該規範的 `verified` 改為 `true`。一次只改一套，不要整檔批次改。
3. 重新執行；之後的版本比對會顯示規則變更與 `verified` 的變化。
4. 全部勾選的規範都 `verified: true` 時，橫幅不再出現，但範圍說明仍在。

## 8. 限制（務必閱讀）

1. **所有規範值皆為未驗證的設計預設值**，無法視為任何法規的合規結論；第 5 套 `MRT_APPX_C` 的數值來自文字抽取，附件A矩陣個別格值須回查原檔。
2. **Revit**：只在 Revit 2025.5 驗證過建立與提交（直線、彎頭、三通、四通）與儲存重開（人工確認）；2026-10-09 AutoRun 另驗證場景端點與 Comments 讀回、union、過短線段回滾，以及專案基準點（PBP）非零 XY 平移（未簽署建置須人工按「Load Once」）。Shared Coordinates 基準另以非零東西／南北／高程與 30° 真北旋轉驗證，模型自帶 origin 平移與繞 Z 旋轉（含三通、彎頭，旋轉後 15°、30°、90°）也已驗證；旋轉後的四通與 union 接頭未驗證。PBP 旋轉、Z 位移、測量點（Survey Point）仍未驗證；其他回滾路徑未驗證，見 [VERIFICATION.md](VERIFICATION.md)。Revit 2027 相容性未驗證。交付是**系統族建模匯入器，不是 .rfa**。
3. **AutoCAD**：只在本機以 AutoCAD 2027 的 `accoreconsole.exe` 驗證（稽核 0 錯誤、DWG 為 AC1032）。其他版本與機器未驗證。
4. **網頁介面**只在內建瀏覽器驗證。真實按 Enter 送出、視覺外觀、其他瀏覽器、螢幕閱讀器為 **HUMAN TEST PENDING**。自行驗證：(a) 在 Chrome／Edge 開網址；(b) 在最後一個欄位按 Enter，確認會執行一次；(c) 只用 Tab 走完全部欄位，確認每個都有可讀的名稱；(d) 螢幕閱讀器朗讀錯誤訊息。
5. 符號連結的下載防護測試在這台機器 **被略過（未驗證）**。
6. 效能（實測）：格距 0.25 m 的一般案例數秒；0.1 m 的小場景約 5 秒；障礙物預算上限（300 萬單位）最壞約 6 秒；30 個障礙物的實際規模場景只用掉預算的 4.8%（0.25 m）。
7. DXF 內的時間戳記是固定常數，不是真實建立時間；DWG 不具決定性。
8. 發現以彙總比對、不配對位置；`code_sha256` 偏向多報引擎變動。
9. 在 POSIX 上，發布步驟的 rename 可能覆寫同名空資料夾；暫存清除失敗不阻擋重跑同一 run_id。
10. 使用者輸入的文字（障礙物名稱等）不被改寫，請避免放機敏路徑。
11. 工作無法取消；token 出現在網址路徑中（不要把網址貼到公開處）；前端需要 JavaScript。
12. **路由最佳化範圍**：多終點分支採由遠到近、逐一接入既有網路的 greedy shared-trunk；可形成共幹與分支，但不保證全域最佳解。搜尋另受 3,000,000 格網格、300,000 次 A* 展開與 3,000,000 單位障礙物標記工作量上限約束。
13. **障礙物與淨距範圍**：障礙物目前只能由第 2 節的 JSON 軸對齊 box 輸入。`water` 不分水平平行或交叉方向，均使用合併後的同一個 `clear_water_mm` 最嚴格值；修正建議只計算單軸最小位移，不是完整重新路由最佳化。

14. **水管（`MRT_APPX_C`）**：業主規則為水平 400 mm、交叉 300 mm；目前模型未區分方向，統一使用 400 mm，結果偏保守，可能造成額外繞路。
15. **無保溫熱力管（`heat_bare`）**：業主規則（C-041）平行 1000 mm、交叉 500 mm；目前模型不區分方向，使用較嚴的 1000 mm。未啟用 `MRT_APPX_C` 時，`heat_bare` 退回使用 `clear_heat_mm`（其他規範沒有無保溫熱源專用值）。既有 `heat` 的語意不變（C-040 只適用有保溫熱力管）。
16. **強弱電分隔**：業主 C-048 一般多層配置為 500 mm，**有屏蔽蓋時可降為 300 mm**（C-049 另有通信線架 300 mm）。目前沒有建模屏蔽蓋與多層配置狀態，因此 `MRT_APPX_C` 採 500 mm，不自動套用例外值。
17. **`side_clear_mm`（250）**：這是單層單側的**檢修空間**要求（C-010），不是一般障礙物淨距；把它當作橋架側向淨空是設計模型的判斷，不是條文的直接對應。
18. **`structure_clear_mm`（100）**：業主原文為「大於 100 mm」（C-045，相關疑點 Q-07）；目前數值模型記錄為 100，無法表達嚴格大於。
19. **尚未模型化**（本版不實作）：易燃爆氣體管（500／500）、用電設備交越（500）；`MRT_APPX_C` 的填充率、電纜彎曲半徑倍數尚未設定（見上）。
20. **托架（支撐）間距**：一般 Cable Tray 托架最大間距 1000 mm，來源業主需求書（二）1.15.2 (1) F，p.1-57；`MRT_APPX_C` 的 `span_max_m` = 1.0。**彎頭／T 接頭的支撐間距要求 255 mm**；目前沒有 fitting 專屬的支撐模型，255 mm 尚未自動檢核，也不能當一般直線段間距。
21. **NEMA VE1 的 2400 mm**：同一規範 1-56、1-57 頁寫的「依 NEMA VE1 測試、安全係數 1.5、最大跨距 2400 mm、每 100 mm 可承受 8 kg」是工作負荷測試條件下的最大跨距，**不是本工程允許的托架安裝間距**；安裝間距仍是 ≤ 1000 mm。
22. **填充率（Cable Tray）**：業主原頁（四）p.6-14 第 20 條只要求佈纜面積符合「用戶用電設備裝置規則」，p.6-18 同樣引用該規則線槽的最大容許敷設截面積；沒有直接給 40% 或 50%。p.6-19 的 50% 是**接地匯流排容量**（中性線匯流排與各相相同並具備 50% 容量之接地匯流排），不是 Cable Tray 填充率。
23. **電纜層數**：業主 p.6-18 要求 Cable Tray 鋪設之電纜「不設置第三層」，即最多兩層。目前引擎沒有電纜層數模型，因此此條件**尚未自動檢核**（也沒有把它換算成填充率）。
## 附錄：Revit 批次建立 Cable Tray 並自動放置吊架（v1，未經實機驗證）

v1 只支援 Cable Tray 的水平直段與由水平段組成的轉彎路徑；斜段、垂直段、導管、配管、多層架、樓板追蹤不在範圍內（列為 unsupported 並附位置）。

1. 準備吊架設定：複製 `docs/examples/tray_hanger_config.template.json`，依專案規範與目標族實測結果填寫所有 `null` 欄位（格式見 `docs/schemas/tray_hanger_config.schema.json`）。工具不提供任何間距／內縮預設，缺欄位會拒絕並點名欄位。`calibration` 區段為必填，由 Revit「讀取目標吊架族」→「校正目標吊架」寫入（不要手填）。放置前會核對族檔 size/sha256 與專案中族的內容簽章 `project_signature`（v2：族參數定義、全部類型參數值含實例預設值、目標類型下的族幾何、專案端類型參數；工具自建的 `(MEPTRAY …)` 類型不計入）；族被重新載入／編輯或類型參數被改即要求重新校正。2026-10-18 之前校正的設定（簽章無 `v2:` 前綴）會被判定為舊格式，需重新執行「校正目標吊架」一次。
2. 入口一「匯入橋架＋吊架」：執行 MEP Tray Import → 選 JSON →（基準）→ 選「匯入橋架＋吊架」→ 選設定。族與參數先預檢；橋架與接頭建立後以實際橋架端點重算吊架並顯示預覽（尚未放吊架）。取消＝整批（含橋架）回滾；確認後單支失敗只回滾該支（部分完成）；若沒有任何吊架建立成功（全部失敗），與選取補吊架相同整批回滾，本入口的整批含橋架，結果為失敗；成功可一次 Undo。
3. 入口二「選取橋架補吊架」：先選取 Cable Tray → 執行「選取橋架補吊架」→ 選設定 → 預覽（不改模型）→ 執行。不重建、不移動橋架；重跑時，已由本工具放置者須同時符合「同橋架、同 station、方向相容」與「實際元素的插入點、旋轉角、橫擔長度，等於套用族校正偏移與方向修正角後的預定值」才判定為已存在，不重複；位置或高程改變、旋轉超過容許值、橫擔尺寸改變、橋架移動而吊架未跟著移動、實際幾何讀不到、保存的追蹤資料缺欄位（tray_key／station_mm／direction_deg），一律標為待確認並說明原因，不新增、不修改、不刪除。位置容許值沿用設定的 `dedupe.tolerance_mm`（3D 距離，含高程；橫擔長度同值），旋轉容許值沿用 `dedupe.angle_tolerance_deg`；實際旋轉以 0–360° 嚴格比較（反向 180° 視為不符）。保存的 StationMm／DirectionDeg 只作追蹤資料，不當實際位置。靠近手動吊架者標為待確認，不修改、不刪除。橫擔長度依設定範圍讀取：`scope = "type"` 讀 FamilySymbol 參數、`scope = "instance"` 讀實例參數。追蹤資料的空白字串、NaN／Infinity 視同缺少。缺 `tray_key` 的本工具吊架以其實際插入點與預定插入點（含族校正偏移）的水平距離判斷是否在附近。（此規則的 Python／C# 核心已有測試；Revit 端讀取實際幾何的程式尚未在實機驗證。**配管吊架尚未修復相同的幾何去重問題**：其預定值不帶幾何，仍只比對 station／方向，另受「追蹤資料不完整 → 待確認」規則影響。）
4. 每次執行寫出報告 `<檔名>.hangers_<批次>.json`（座標為 Revit 內部座標 mm；區分橋架中心線點、承托面點、族插入點）。
5. 配管吊架（第一階段，未經實機驗證）「選取配管補吊架」：先選取 Conduit → 執行 → 選 `conduit_hanger_config.json`（複製 `docs/examples/conduit_hanger_config.template.json`，與橋架設定放同一資料夾；格式見 `docs/schemas/conduit_hanger_config.schema.json`）→ 預覽 → 執行。只有兩支「水平、平行（≤ 1°）、同高程（≤ 1 mm）、沿管方向重疊、並排不重疊、管徑 Diameter(Trade Size) 在允許清單（E75 = 75 mm）、兩管外緣（最大中心距＋外徑）≤ 橫擔 300 mm」的配管才共用一支吊架；吊架線為兩管中線、長度為重疊段，不加寬。不平行、不同高程、管徑不符、超出橫擔、可多重配對（不猜測）、重疊段外的尾段一律列為待確認並被略過，不放置。單管（2026-10-18 起）：設定 `cross_member_single`（吊架寬度參數 200、basis parameter、不加寬）時，先配對完後，剩下沒有任何配對候選的有效配管（水平、管徑在允許清單）單獨吊掛：吊架中心在管軸、全長、承托面 = 管底，同樣 1500 固定間距與餘數待確認；單管橫擔可能與鄰近配對吊架或其他未配對配管在平面上重疊時列 `single_conflict` 待確認；曖昧的三管以上與配對的尾段不轉單管。未設定 `cross_member_single` 時單管仍列待確認（舊行為）。去重鍵：配對 `conduit-pair:<UniqueId>|<UniqueId>`、單管 `conduit-single:<UniqueId>`；若某支配管已有本工具「其他組合」（配對↔單管）的吊架，新計畫列待確認，不重複吊掛，也不刪改既有吊架。族、校正、1500 mm 固定間距與餘數待確認、去重、單支回滾與一次 Undo 全部沿用 `base_config` 指向的橋架設定；橋架吊架的行為不受影響。
6. 驗收用測試開關 `test_fail_nth`（僅供實機驗收「單支失敗只回滾該支」，正式設定勿使用）：在橋架吊架設定的**複本**加入 `"test_fail_nth": 2`（≥ 1 的整數字面；`2.0`、`"2"`、`true`、`0` 會被拒絕）。執行時本次第 N 支「新增」吊架在建立實例、設定參數、讀回驗證、寫入追蹤資料後故意失敗（`InvalidOperationException: 測試開關 test_fail_nth=N：故意讓第 N 支失敗（僅此支回滾）`），其餘照常建立，結果為「部分完成」；預覽對話框標題與內容最上方顯示 ⚠ 警告。N 大於本次新增數時不會觸發並另加附註；只有 1 支新增且 N=1 時沒有任何吊架建立成功，整批回滾（「匯入橋架＋吊架」入口連同橋架一起回滾，結果為失敗）。配管吊架沿用 `base_config` 指向的橋架設定，開關也寫在那份設定（複本）。未填 = 關閉，行為與先前完全相同；不影響佈置、去重、校正簽章。
7. 吊架屬性參數 `instance_params`（選填；未經實機驗證）：依 BEP 表 7（PDF p.78），吊架需帶「設計用系統分類編碼欄位」「施工用系統分類編碼欄位」「工項對應編碼欄位」「維運用編碼欄位」等文字實例參數。實際的 Revit 參數名稱與編碼值**必須取自業主的共用參數檔（.txt）與「物件編碼規則」**，工具不提供、也不推測任何名稱或編碼。在橋架吊架設定加入（配管吊架沿用 `base_config` 指向的同一份設定）：

   ```json
   "instance_params": [
     { "name": "<共用參數名稱>", "value": "<依物件編碼規則的編碼值>" },
     { "name": "<另一個共用參數名稱>", "value": "<編碼值>" }
   ]
   ```

   上例**只是格式範例**，角括號內是佔位字，請整段換成業主檔案中的實際名稱與值。規則：`name` 為 Revit 參數的確切名稱（不可重複、前後不可有空白、不可與橫擔／吊桿長度參數同名）；`value` 為文字且不可空白（不寫入空值，未確定的編碼請先不要列入）；每項只接受 `name`、`value`。未填或 `[]` = 不寫入，行為不變。參數需是吊架族**實例**上的文字參數（例如已綁定到吊架所屬類別的共用參數）：預檢時若同名參數在族類型上 → 拒絕執行；放置時某支吊架找不到該參數、參數唯讀或不是文字 → 該支失敗並只回滾該支（訊息會點名參數）；寫入後讀回逐字比對。只寫本次新建的吊架，既有／手動吊架不修改。預覽附註列出將寫入的名稱與值；報告 JSON 在批次層級記錄 `InstanceParams`。數量編碼屬類型／族參數，不在本功能範圍；「吊架族群盤點」目前不檢查這些參數。
8. 吊桿長度至結構（`rod_length.mode = "to_structure"`，選填；未填或 `none`／`fixed` 行為不變，未經實機驗證）：橋架吊架（配管吊架不支援，預檢會拒絕）。設定 `rod_length` = `{"mode": "to_structure", "param": {"name": 族吊桿長度參數, "scope": "instance"}, "offset_mm": …, "min_mm": …, "max_mm": …}`，選填 `round_to_mm`。`offset_mm`、`min_mm`、`max_mm` 全由設定提供、沒有預設，缺漏即拒絕並點名欄位（`offset_mm` 可為 0 或負值但必須明確填寫）；`param.scope` 只能是 `instance`（長度每支不同，type 會產生大量工具類型）。每支「新增」吊架從承托面點（報告的 `BearingPointMm`，已含左右加寬位移）沿 +Z 打射線（`ReferenceIntersector`，在目前作用中的 3D 視圖，否則 `{3D}`，否則任一非範本、非透視 3D 視圖；找不到則預檢失敗，工具不建立視圖），**只接受樓板（Floors）與結構構架（Structural Framing）**，包含連結模型內的元件；天花板（Ceilings）等其他類別一律不接受，也不會退而求其次。射線只看該視圖可見的元件（類別或連結被隱藏就打不到）。長度（mm）＝ 結構面 Z − 承托面 Z ＋ `offset_mm`；有 `round_to_mm` 時取最接近的倍數（恰在中間遠離 0 進位），最後取到 0.001 mm；單位換算沿用 Revit 內部呎 ↔ mm（304.8）。下列情況該支失敗（預覽即列出、不建立；執行階段讀回不符則只回滾該支）：沒有命中樓板／結構構架、結構面不高於橋架頂面、長度小於 `min_mm` 或大於 `max_mm`、建立後讀回的吊桿長度參數與目標差超過 0.5 mm（例如被族公式覆蓋）。射線只打一條（吊架橫擔中心），不檢查兩側吊桿位置；若兩側結構高度不同，請以 `min_mm`／`max_mm` 與預覽核對。預覽列出每支算出的長度與命中元件；報告 JSON 的每個項目含 `RodLengthMm`、`HitElementId`（連結模型時為連結內元素 Id）、`HitLinkInstanceId`、`HitCategory`、`HitZMm`。Python 端（網頁預覽、`placement`）無法得知結構高度，`rod_length_mm` 一律為 null。
9. 彎頭／三通中點吊架（`fitting_support`，選填；未填或 `enabled=false` 行為不變，與 `near_fitting` 並存；**未經實機驗證**：佈置核心、Python／C# 契約、接頭幾何重建（以實機探查的 90°／60° 彎頭與三通數字測試）與 Revit 端讀取都已實作，但 Revit 端放置尚未在實機跑過）：設定 `fitting_support` = `{"enabled": true, "kinds": ["elbow", "tee"]}`，`kinds` 啟用時必填、沒有預設。兩側的吊架仍由直線段規則決定（`start_offset_mm`／`end_offset_mm`／`near_fitting`），另外：彎頭在**中心線弧的中點**加 1 支（橫擔沿半徑方向，`direction_deg` 取該點切線，掃過角 0 到 180 度之間，順逆時針皆可）；三通在**主幹兩個 connector 的正中間（交點）**加 1 支（方向取主幹）。三通的三處「兩側」（主幹兩側加支線出口）本來就是三段直線橋架各自端點的吊架，不另外處理。工具**不判斷「放不下」**，一律放；只有接頭幾何讀不出、資料無效或交叉驗證不一致時，該接頭才退回只放兩側，並以 `fitting_mid_fallback`（warning）在預覽與報告列出接頭與原因。接頭幾何只有 Revit 端讀得到，所以網頁預覽（Python 端）看不到這些中點。Revit 端只處理「所有相鄰橋架都在選取內」的接頭（否則預覽附註列出數量，請一併選取相鄰橋架）、只認族 Part Type 為 `LadderCableTrayElbow`／`LadderCableTrayTee` 的接頭，且只處理水平彎頭；彎頭以兩個連接口與圓弧邊重建中心線，並交叉驗證圓弧掃過角、內外緣半徑差 = 橋架寬度、圓心三項，不符就退回。吊架的追蹤資料（`TrayUniqueId`）記接頭的 UniqueId，`StationMm` 記彎頭弧長（三通為 0），重跑據此去重。實機探查（Revit 2025.5，M_梯水平彎曲、M_梯水平 T 接頭）：電纜架配件的 `MEPModel` 是基底類別、`as MechanicalFitting` 為 null，辨識改用族的 `FAMILY_CONTENT_PART_TYPE`（`LadderCableTrayElbow`、`LadderCableTrayTee`，以列舉名稱比對，不寫死整數）。**這個功能不是規範 255 mm 間隔的自動檢核**：中點只是現場做法，彎頭上兩側吊架到中點的距離視半徑與角度而定，不一定是 255 mm。
